# Onda Corporation# Hydrophone Preamplifier Calibration Data#FILE_NAME AH-2010-20-025-1109_240610.txt#AMP_CAL_DATE 10-Jun-2024AMP_MFG ONDAAMP_MODEL AH-2010-025AMP_SN 1109AMP_GAIN_NOM_DB 20AMP_BW_NOM_MHZ 25AMP_OUTPUT_IMP_NOM_OHMS 50AMP_INPUT_CAP_NOM_PF 6.1AMP_INPUT_CAP_DATA_TYPE CALIBRATEDAMP_GAIN_UNCERT_DB 0.03AMP_CAP_UNCERT_PCT 2.5## Calibration Data# Freq(MHz) Gain(dB) Phase(deg) Cap(pF)#DATA_FIELDS 4DATA_FIELD FREQ_MHZDATA_FIELD GAIN_DBDATA_FIELD PHASE_DEGDATA_FIELD CAP_PF## End of file headerHEADER_END 0000.0500 19.27 16.15 6.09000.0510 19.29 15.85 6.09000.0520 19.29 15.60 6.09000.0530 19.29 15.37 6.09000.0540 19.30 15.12 6.09000.0550 19.31 14.87 6.09000.0560 19.32 14.67 6.09000.0570 19.32 14.47 6.09000.0580 19.33 14.26 6.09000.0590 19.34 14.02 6.09000.0600 19.34 13.82 6.09000.0610 19.35 13.64 6.09000.0620 19.36 13.46 6.09000.0630 19.37 13.28 6.09000.0640 19.37 13.14 6.09000.0650 19.38 12.98 6.09000.0660 19.39 12.78 6.09000.0670 19.40 12.63 6.09000.0680 19.41 12.49 6.09000.0690 19.41 12.34 6.09000.0700 19.42 12.21 6.09000.0710 19.43 12.07 6.09000.0720 19.43 11.90 6.09000.0730 19.44 11.74 6.09000.0740 19.45 11.58 6.09000.0750 19.46 11.47 6.09000.0760 19.46 11.36 6.09000.0770 19.47 11.23 6.09000.0780 19.48 11.10 6.09000.0790 19.49 10.95 6.09000.0800 19.50 10.83 6.09000.0810 19.50 10.73 6.09000.0820 19.50 10.60 6.09000.0830 19.51 10.47 6.09000.0840 19.52 10.38 6.09000.0850 19.53 10.30 6.09000.0860 19.53 10.17 6.09000.0870 19.53 10.03 6.09000.0880 19.54 9.91 6.09000.0890 19.55 9.79 6.09000.0900 19.56 9.71 6.09000.0910 19.57 9.63 6.09000.0920 19.57 9.52 6.09000.0930 19.58 9.40 6.09000.0940 19.58 9.29 6.09000.0950 19.58 9.19 6.09000.0960 19.59 9.09 6.09000.0970 19.59 8.99 6.09000.0980 19.60 8.90 6.09000.0990 19.60 8.83 6.09000.1000 19.61 8.77 6.09000.1100 19.65 7.83 6.09000.1200 19.67 7.09 6.09000.1300 19.70 6.42 6.09000.1400 19.72 5.81 6.09000.1500 19.74 5.29 6.09000.1600 19.76 4.85 6.09000.1700 19.76 4.33 6.09000.1800 19.77 3.94 6.09000.1900 19.78 3.59 6.09000.2000 19.79 3.23 6.09000.2100 19.79 2.92 6.09000.2200 19.81 2.65 6.09000.2300 19.80 2.32 6.09000.2400 19.81 2.13 6.09000.2500 19.81 1.86 6.09000.2600 19.82 1.61 6.09000.2700 19.82 1.40 6.09000.2800 19.83 1.17 6.09000.2900 19.82 0.91 6.09000.3000 19.84 0.74 6.09000.3100 19.83 0.56 6.09000.3200 19.84 0.35 6.09000.3300 19.84 0.17 6.09000.3400 19.84 -0.02 6.09000.3500 19.84 -0.17 6.09000.3600 19.84 -0.34 6.09000.3700 19.85 -0.54 6.09000.3800 19.85 -0.71 6.09000.3900 19.85 -0.84 6.09000.4000 19.85 -0.99 6.09000.4100 19.85 -1.15 6.09000.4200 19.85 -1.31 6.09000.4300 19.85 -1.41 6.09000.4400 19.86 -1.56 6.09000.4500 19.86 -1.71 6.09000.4600 19.86 -1.88 6.09000.4700 19.86 -1.98 6.09000.4800 19.86 -2.10 6.09000.4900 19.86 -2.30 6.09000.5000 19.86 -2.38 6.09000.5100 19.86 -2.53 6.09000.5200 19.86 -2.66 6.09000.5300 19.87 -2.78 6.09000.5400 19.88 -2.91 6.09000.5500 19.87 -3.05 6.09000.5600 19.88 -3.16 6.09000.5700 19.87 -3.27 6.09000.5800 19.87 -3.38 6.09000.5900 19.87 -3.49 6.09000.6000 19.87 -3.61 6.09000.6100 19.88 -3.77 6.09000.6200 19.88 -3.92 6.09000.6300 19.88 -4.00 6.09000.6400 19.88 -4.13 6.09000.6500 19.89 -4.24 6.09000.6600 19.89 -4.35 6.09000.6700 19.89 -4.47 6.09000.6800 19.89 -4.58 6.09000.6900 19.88 -4.68 6.09000.7000 19.88 -4.81 6.09000.7100 19.89 -4.95 6.09000.7200 19.89 -5.06 6.09000.7300 19.89 -5.17 6.09000.7400 19.89 -5.28 6.09000.7500 19.89 -5.36 6.09000.7600 19.89 -5.44 6.09000.7700 19.89 -5.56 6.09000.7800 19.89 -5.68 6.09000.7900 19.89 -5.80 6.09000.8000 19.89 -5.89 6.09000.8100 19.89 -5.97 6.09000.8200 19.89 -6.09 6.09000.8300 19.90 -6.22 6.09000.8400 19.90 -6.33 6.09000.8500 19.90 -6.43 6.09000.8600 19.90 -6.55 6.09000.8700 19.90 -6.67 6.09000.8800 19.90 -6.76 6.09000.8900 19.90 -6.84 6.09000.9000 19.90 -6.98 6.09000.9100 19.90 -7.11 6.09000.9200 19.90 -7.22 6.09000.9300 19.90 -7.31 6.09000.9400 19.90 -7.42 6.09000.9500 19.90 -7.53 6.09000.9600 19.91 -7.63 6.09000.9700 19.91 -7.72 6.09000.9800 19.91 -7.80 6.09000.9900 19.91 -7.88 6.09001.0000 19.90 -7.96 6.09001.1000 19.91 -9.01 6.09001.2000 19.92 -10.06 6.09001.3000 19.93 -11.06 6.09001.4000 19.93 -12.02 6.09001.5000 19.94 -12.99 6.09001.6000 19.94 -13.97 6.10001.7000 19.95 -14.99 6.10001.8000 19.95 -15.96 6.10001.9000 19.95 -16.90 6.10002.0000 19.95 -17.92 6.10002.1000 19.94 -18.87 6.10002.2000 19.94 -19.83 6.10002.3000 19.94 -20.83 6.10002.4000 19.95 -21.78 6.10002.5000 19.94 -22.72 6.10002.6000 19.93 -23.70 6.10002.7000 19.92 -24.67 6.10002.8000 19.92 -25.61 6.10002.9000 19.92 -26.53 6.10003.0000 19.91 -27.50 6.10003.1000 19.90 -28.41 6.10003.2000 19.90 -29.38 6.10003.3000 19.91 -30.29 6.10003.4000 19.90 -31.28 6.10003.5000 19.90 -32.18 6.10003.6000 19.90 -33.10 6.10003.7000 19.89 -34.04 6.10003.8000 19.89 -34.99 6.10003.9000 19.89 -35.92 6.10004.0000 19.88 -36.85 6.11004.1000 19.88 -37.81 6.11004.2000 19.88 -38.73 6.11004.3000 19.88 -39.67 6.11004.4000 19.88 -40.58 6.11004.5000 19.87 -41.48 6.11004.6000 19.87 -42.41 6.11004.7000 19.87 -43.38 6.11004.8000 19.86 -44.29 6.11004.9000 19.86 -45.22 6.11005.0000 19.86 -46.16 6.11005.1000 19.86 -47.04 6.11005.2000 19.85 -47.97 6.11005.3000 19.85 -48.93 6.11005.4000 19.85 -49.87 6.11005.5000 19.85 -50.80 6.11005.6000 19.84 -51.71 6.11005.7000 19.84 -52.66 6.11005.8000 19.83 -53.60 6.11005.9000 19.83 -54.51 6.11006.0000 19.83 -55.47 6.11006.1000 19.83 -56.41 6.11006.2000 19.82 -57.33 6.11006.3000 19.82 -58.23 6.12006.4000 19.82 -59.16 6.12006.5000 19.81 -60.08 6.12006.6000 19.81 -61.00 6.12006.7000 19.81 -61.94 6.12006.8000 19.81 -62.89 6.12006.9000 19.80 -63.83 6.12007.0000 19.80 -64.78 6.12007.1000 19.79 -65.73 6.12007.2000 19.79 -66.65 6.12007.3000 19.79 -67.58 6.12007.4000 19.79 -68.50 6.12007.5000 19.78 -69.45 6.12007.6000 19.78 -70.41 6.12007.7000 19.78 -71.34 6.12007.8000 19.77 -72.28 6.12007.9000 19.76 -73.24 6.12008.0000 19.76 -74.18 6.12008.1000 19.75 -75.13 6.12008.2000 19.76 -76.08 6.12008.3000 19.76 -77.03 6.12008.4000 19.76 -77.96 6.13008.5000 19.75 -78.89 6.13008.6000 19.75 -79.84 6.13008.7000 19.75 -80.80 6.13008.8000 19.74 -81.76 6.13008.9000 19.74 -82.71 6.13009.0000 19.74 -83.64 6.13009.1000 19.73 -84.56 6.13009.2000 19.73 -85.52 6.13009.3000 19.73 -86.48 6.13009.4000 19.72 -87.43 6.13009.5000 19.72 -88.36 6.13009.6000 19.72 -89.31 6.13009.7000 19.72 -90.27 6.13009.8000 19.71 -91.21 6.13009.9000 19.70 -92.14 6.13010.0000 19.69 -93.07 6.13011.0000 19.64 -102.78 6.14012.0000 19.59 -112.52 6.14013.0000 19.54 -122.43 6.15014.0000 19.47 -132.51 6.15015.0000 19.39 -142.65 6.16016.0000 19.30 -152.91 6.17017.0000 19.21 -163.30 6.17018.0000 19.12 -173.76 6.18019.0000 19.04 -182.60 6.18020.0000 18.98 -193.56 6.19021.0000 18.93 -204.95 6.20022.0000 18.90 -216.96 6.20023.0000 18.87 -229.85 6.21024.0000 18.80 -243.87 6.22025.0000 18.62 -259.39 6.22026.0000 18.20 -276.26 6.23027.0000 17.44 -293.96 6.24028.0000 16.23 -311.52 6.24029.0000 14.66 -327.71 6.25030.0000 12.83 -341.91 6.26031.0000 10.88 -354.04 6.27032.0000 8.90 -364.13 6.27033.0000 6.95 -372.87 6.28034.0000 5.05 -380.37 6.29035.0000 3.19 -386.94 6.30036.0000 1.37 -392.71 6.31037.0000 -0.42 -397.87 6.32038.0000 -2.19 -402.53 6.32039.0000 -3.96 -406.59 6.33040.0000 -5.74 -410.34 6.34041.0000 -7.57 -413.70 6.35042.0000 -9.45 -416.50 6.36043.0000 -11.44 -418.81 6.37044.0000 -13.57 -420.45 6.38045.0000 -15.93 -421.14 6.39046.0000 -18.64 -420.22 6.40047.0000 -21.83 -416.14 6.41048.0000 -25.64 -405.00 6.42049.0000 -29.69 -378.57 6.43050.0000 -29.55 -334.77 6.44051.0000 -26.72 -311.14 6.45052.0000 -24.03 -300.40 6.46053.0000 -21.92 -296.13 6.47054.0000 -20.28 -294.59 6.48055.0000 -18.99 -294.29 6.49056.0000 -17.97 -294.92 6.50057.0000 -17.12 -295.89 6.51058.0000 -16.38 -297.09 6.52059.0000 -15.73 -298.47 6.53060.0000 -15.17 -299.96 6.54061.0000 -14.67 -301.53 6.55062.0000 -14.20 -303.16 6.57063.0000 -13.77 -304.82 6.58064.0000 -13.41 -306.52 6.59065.0000 -13.06 -308.22 6.60066.0000 -12.74 -309.91 6.61067.0000 -12.43 -311.69 6.63068.0000 -12.14 -313.47 6.64069.0000 -11.88 -315.26 6.65070.0000 -11.63 -317.03 6.66071.0000 -11.38 -318.79 6.68072.0000 -11.15 -320.55 6.69073.0000 -10.93 -322.30 6.70074.0000 -10.71 -324.04 6.72075.0000 -10.51 -325.84 6.73076.0000 -10.32 -327.64 6.74077.0000 -10.12 -329.42 6.76078.0000 -9.94 -331.21 6.77079.0000 -9.77 -333.02 6.78080.0000 -9.60 -334.81 6.80081.0000 -9.43 -336.58 6.81082.0000 -9.27 -338.39 6.82083.0000 -9.12 -340.22 6.84084.0000 -8.97 -342.07 6.85085.0000 -8.82 -343.93 6.87086.0000 -8.69 -345.77 6.88087.0000 -8.56 -347.62 6.90088.0000 -8.44 -349.48 6.91089.0000 -8.31 -351.35 6.93090.0000 -8.20 -353.17 6.94091.0000 -8.09 -354.98 6.96092.0000 -7.99 -356.82 6.97093.0000 -7.89 -358.66 6.99094.0000 -7.80 -360.49 7.00095.0000 -7.71 -362.33 7.02096.0000 -7.63 -364.14 7.03097.0000 -7.55 -365.93 7.05098.0000 -7.47 -367.72 7.07099.0000 -7.40 -369.51 7.08100.0000 -7.32 -371.30 7.10